{
    "AirflowNetwork:MultiZone:Component:DetailedOpening": {
        "CasementWindow": {
            "air_mass_flow_coefficient_when_opening_is_closed": 0.001,
            "air_mass_flow_exponent_when_opening_is_closed": 0.65,
            "discharge_coefficient_for_opening_factor_1": 0.4,
            "discharge_coefficient_for_opening_factor_2": 0.5,
            "discharge_coefficient_for_opening_factor_3": 0.7,
            "extra_crack_length_or_height_of_pivoting_axis": 0.0,
            "height_factor_for_opening_factor_1": 1.0,
            "height_factor_for_opening_factor_2": 1.0,
            "height_factor_for_opening_factor_3": 1.0,
            "number_of_sets_of_opening_factor_data": 3,
            "opening_factor_1": 0.0,
            "opening_factor_2": 0.5,
            "opening_factor_3": 1.0,
            "start_height_factor_for_opening_factor_1": 0.0,
            "start_height_factor_for_opening_factor_2": 0.0,
            "start_height_factor_for_opening_factor_3": 0.0,
            "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted",
            "width_factor_for_opening_factor_1": 0.0,
            "width_factor_for_opening_factor_2": 0.5,
            "width_factor_for_opening_factor_3": 1.0
        }
    },
    "AirflowNetwork:MultiZone:Component:SimpleOpening": {
        "SlidingWindow": {
            "air_mass_flow_coefficient_when_opening_is_closed": 0.001,
            "air_mass_flow_exponent_when_opening_is_closed": 0.65,
            "discharge_coefficient": 0.65,
            "minimum_density_difference_for_two_way_flow": 0.0001
        }
    },
    "AirflowNetwork:MultiZone:ReferenceCrackConditions": {
        "ReferenceCrackConditions": {
            "reference_barometric_pressure": 101325,
            "reference_humidity_ratio": 0.0,
            "reference_temperature": 20.0
        }
    },
    "AirflowNetwork:MultiZone:Surface": {
        "AirflowNetwork:MultiZone:Surface 1": {
            "leakage_component_name": "WallCrack",
            "surface_name": "Zn001:Wall001",
            "window_door_opening_factor_or_crack_factor": 1.0
        },
        "AirflowNetwork:MultiZone:Surface 2": {
            "leakage_component_name": "SlidingWindow",
            "surface_name": "Win:South",
            "ventilation_control_mode": "Constant",
            "window_door_opening_factor_or_crack_factor": 0.5
        },
        "AirflowNetwork:MultiZone:Surface 3": {
            "leakage_component_name": "CasementWindow",
            "surface_name": "Win:East",
            "window_door_opening_factor_or_crack_factor": 0.8
        },
        "AirflowNetwork:MultiZone:Surface 4": {
            "leakage_component_name": "CasementWindow",
            "surface_name": "GlassDoor:North",
            "ventilation_control_mode": "Constant",
            "window_door_opening_factor_or_crack_factor": 0.25
        },
        "AirflowNetwork:MultiZone:Surface 5": {
            "leakage_component_name": "DoorLeak",
            "surface_name": "Door:West",
            "window_door_opening_factor_or_crack_factor": 1.0
        },
        "AirflowNetwork:MultiZone:Surface 6": {
            "leakage_component_name": "SkylightLeak",
            "surface_name": "Skylight",
            "ventilation_control_mode": "Constant",
            "window_door_opening_factor_or_crack_factor": 0.4
        }
    },
    "AirflowNetwork:MultiZone:Surface:Crack": {
        "WallCrack": {
            "air_mass_flow_coefficient_at_reference_conditions": 0.01,
            "air_mass_flow_exponent": 0.65,
            "reference_crack_conditions": "ReferenceCrackConditions"
        }
    },
    "AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea": {
        "DoorLeak": {
            "air_mass_flow_exponent": 0.65,
            "discharge_coefficient": 1.0,
            "effective_leakage_area": 0.005,
            "reference_pressure_difference": 4.0
        },
        "SkylightLeak": {
            "air_mass_flow_exponent": 0.65,
            "discharge_coefficient": 1.0,
            "effective_leakage_area": 0.002,
            "reference_pressure_difference": 4.0
        }
    },
    "AirflowNetwork:MultiZone:Zone": {
        "AirflowNetwork:MultiZone:Zone 1": {
            "ventilation_control_mode": "NoVent",
            "zone_name": "ZONE ONE"
        }
    },
    "AirflowNetwork:SimulationControl": {
        "AFN": {
            "absolute_airflow_convergence_tolerance": 1e-06,
            "airflownetwork_control": "MultizoneWithoutDistribution",
            "azimuth_angle_of_long_axis_of_building": 0,
            "building_type": "LowRise",
            "convergence_acceleration_limit": -0.5,
            "height_selection_for_local_wind_pressure_calculation": "OpeningHeight",
            "initialization_type": "ZeroNodePressures",
            "maximum_number_of_iterations": 500,
            "ratio_of_building_width_along_short_axis_to_width_along_long_axis": 1,
            "relative_airflow_convergence_tolerance": 0.0001,
            "wind_pressure_coefficient_type": "SurfaceAverageCalculation"
        }
    },
    "Building": {
        "Simple One Zone (Wireframe DXF)": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 30,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "MinimalShadowing",
            "temperature_convergence_tolerance_value": 0.004,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Zn001:Flr001": {
            "construction_name": "FLOOR",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": 1.0,
            "wind_exposure": "NoWind",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Roof001": {
            "construction_name": "ROOF31",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall001": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall002": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall003": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        },
        "Zn001:Wall004": {
            "construction_name": "R13WALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.572
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 4.572
                }
            ],
            "view_factor_to_ground": 0.5,
            "wind_exposure": "WindExposed",
            "zone_name": "ZONE ONE"
        }
    },
    "Construction": {
        "CLEAR WINDOW": {
            "outside_layer": "SIMPLE CLEAR"
        },
        "FLOOR": {
            "outside_layer": "C5 - 4 IN HW CONCRETE"
        },
        "LOW-E WINDOW": {
            "outside_layer": "SIMPLE LOW-E"
        },
        "R13WALL": {
            "outside_layer": "R13LAYER"
        },
        "ROOF31": {
            "outside_layer": "R31LAYER"
        },
        "WOOD DOOR": {
            "outside_layer": "R13LAYER"
        }
    },
    "Door": {
        "Door:West": {
            "building_surface_name": "Zn001:Wall004",
            "construction_name": "WOOD DOOR",
            "height": 2.1,
            "length": 1,
            "multiplier": 1,
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        }
    },
    "Exterior:Lights": {
        "ExtLights": {
            "control_option": "AstronomicalClock",
            "design_level": 5250,
            "end_use_subcategory": "Grounds Lights",
            "schedule_name": "AlwaysOn"
        }
    },
    "FenestrationSurface:Detailed": {
        "Skylight": {
            "building_surface_name": "Zn001:Roof001",
            "construction_name": "CLEAR WINDOW",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6,
            "vertex_1_y_coordinate": 9,
            "vertex_1_z_coordinate": 4.572,
            "vertex_2_x_coordinate": 6,
            "vertex_2_y_coordinate": 6,
            "vertex_2_z_coordinate": 4.572,
            "vertex_3_x_coordinate": 9,
            "vertex_3_y_coordinate": 6,
            "vertex_3_z_coordinate": 4.572,
            "vertex_4_x_coordinate": 9,
            "vertex_4_y_coordinate": 9,
            "vertex_4_z_coordinate": 4.572,
            "view_factor_to_ground": "Autocalculate"
        },
        "Win:South": {
            "building_surface_name": "Zn001:Wall001",
            "construction_name": "LOW-E WINDOW",
            "frame_and_divider_name": "FRAME 5CM",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 3,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.5,
            "vertex_2_x_coordinate": 3,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 7,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 7,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.5,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlazedDoor": {
        "GlassDoor:North": {
            "building_surface_name": "Zn001:Wall003",
            "construction_name": "CLEAR WINDOW",
            "height": 2.2,
            "length": 2,
            "multiplier": 1,
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "World",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Material": {
        "C5 - 4 IN HW CONCRETE": {
            "conductivity": 1.729577,
            "density": 2242.585,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.8,
            "thermal_absorptance": 0.9,
            "thickness": 0.1014984,
            "visible_absorptance": 0.65
        }
    },
    "Material:NoMass": {
        "R13LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.290965,
            "visible_absorptance": 0.75
        },
        "R31LAYER": {
            "roughness": "Rough",
            "solar_absorptance": 0.75,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.456,
            "visible_absorptance": 0.75
        }
    },
    "OtherEquipment": {
        "Test 352 minus": {
            "design_level": -352,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "AlwaysOn",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE ONE"
        },
        "Test 352a": {
            "design_level": 352,
            "design_level_calculation_method": "EquipmentLevel",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0,
            "fuel_type": "None",
            "schedule_name": "AlwaysOn",
            "zone_or_zonelist_or_space_or_spacelist_name": "ZONE ONE"
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAdvancedReportVariables"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "ExteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "EnergyTransfer:Building",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "EnergyTransfer:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF:WireFrame"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Total Sky Cover"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Opaque Sky Cover"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Daily",
            "variable_name": "Site Daylight Saving Time Status"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Daily",
            "variable_name": "Site Day Type Index"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 8": {
            "key_value": "ZONE ONE",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Wetbulb Globe Temperature"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Surface Convection Rate"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Heat Balance Air Energy Storage Rate"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Daily",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Daily",
            "variable_name": "Surface Outside Face Temperature"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Daily",
            "variable_name": "Surface Inside Face Convection Heat Transfer Coefficient"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Daily",
            "variable_name": "Surface Outside Face Convection Heat Transfer Coefficient"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Conduction Heat Transfer Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Conduction Heat Gain Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Conduction Heat Loss Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Conduction Heat Transfer Rate per Area"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Conduction Heat Transfer Energy"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Conduction Heat Transfer Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Conduction Heat Gain Rate"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Conduction Heat Loss Rate"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Conduction Heat Transfer Rate per Area"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Conduction Heat Transfer Energy"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Average Face Conduction Heat Transfer Rate"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Average Face Conduction Heat Gain Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Average Face Conduction Heat Loss Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Average Face Conduction Heat Transfer Rate per Area"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Average Face Conduction Heat Transfer Energy"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Heat Storage Rate"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Heat Storage Gain Rate"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Heat Storage Loss Rate"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Heat Storage Rate per Area"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Heat Storage Energy"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Conduction Rate"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Conduction Heat Gain Rate"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Conduction Heat Loss Rate"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Conduction Heat Gain Energy"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Conduction Heat Loss Energy"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Outside Faces Conduction Rate"
        },
        "Output:Variable 43": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Outside Faces Conduction Heat Gain Rate"
        },
        "Output:Variable 44": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Outside Faces Conduction Heat Loss Rate"
        },
        "Output:Variable 45": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Outside Faces Conduction Heat Gain Energy"
        },
        "Output:Variable 46": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Outside Faces Conduction Heat Loss Energy"
        },
        "Output:Variable 47": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Other Equipment Total Heating Energy"
        },
        "Output:Variable 48": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Other Equipment Total Heating Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "All"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Tuesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Constant": {
        "AlwaysOn": {
            "hourly_value": 1.0,
            "schedule_type_limits_name": "On/Off"
        }
    },
    "ScheduleTypeLimits": {
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Denver Centennial  Golden   N_CO_USA Design_Conditions": {
            "elevation": 1829.0,
            "latitude": 39.74,
            "longitude": -105.18,
            "time_zone": -7.0
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver Centennial  Golden   N Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 81198.0,
            "daily_dry_bulb_temperature_range": 15.2,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 32,
            "month": 7,
            "rain_indicator": "No",
            "sky_clearness": 1.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.5,
            "wind_direction": 0,
            "wind_speed": 4.9
        },
        "Denver Centennial  Golden   N Ann Htg 99% Condns DB": {
            "barometric_pressure": 81198.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -15.5,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -15.5,
            "wind_direction": 340,
            "wind_speed": 3
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "26.2"
        }
    },
    "Window": {
        "Win:East": {
            "building_surface_name": "Zn001:Wall002",
            "construction_name": "LOW-E WINDOW",
            "height": 1.5,
            "length": 3,
            "multiplier": 1,
            "starting_x_coordinate": 2,
            "starting_z_coordinate": 1
        },
        "Win:West": {
            "building_surface_name": "Zn001:Wall004",
            "construction_name": "CLEAR WINDOW",
            "frame_and_divider_name": "FRAME 5CM",
            "height": 1,
            "length": 1,
            "multiplier": 3,
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 1.2
        }
    },
    "WindowMaterial:Shade": {
        "ROLLER SHADE": {
            "conductivity": 0.1,
            "infrared_hemispherical_emissivity": 0.9,
            "infrared_transmittance": 0.0,
            "solar_reflectance": 0.5,
            "solar_transmittance": 0.3,
            "thickness": 0.003,
            "visible_reflectance": 0.5,
            "visible_transmittance": 0.3
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "SIMPLE CLEAR": {
            "solar_heat_gain_coefficient": 0.8,
            "u_factor": 5.7
        },
        "SIMPLE LOW-E": {
            "solar_heat_gain_coefficient": 0.35,
            "u_factor": 1.8,
            "visible_transmittance": 0.62
        }
    },
    "WindowProperty:FrameAndDivider": {
        "FRAME 5CM": {
            "frame_conductance": 5.0,
            "frame_inside_projection": 0.0,
            "frame_outside_projection": 0.0,
            "frame_width": 0.05
        }
    },
    "WindowShadingControl": {
        "SHADE CONTROL": {
            "fenestration_surfaces": [
                {
                    "fenestration_surface_name": "Win:South"
                },
                {
                    "fenestration_surface_name": "Win:West"
                }
            ],
            "glare_control_is_active": "No",
            "multiple_surface_control_type": "Group",
            "setpoint": 300,
            "shading_control_is_scheduled": "No",
            "shading_control_sequence_number": 1,
            "shading_control_type": "OnIfHighSolarOnWindow",
            "shading_device_material_name": "ROLLER SHADE",
            "shading_type": "InteriorShade",
            "type_of_slat_angle_control_for_blinds": "FixedSlatAngle",
            "zone_name": "ZONE ONE"
        }
    },
    "Zone": {
        "ZONE ONE": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "type": 1,
            "volume": "Autocalculate",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    }
}