!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!Windows.idf: 1ZoneUncontrolled.idf with windows, doors and AirflowNetwork openings (tests/fixtures/windows)
! Basic file description:  Basic test for EnergyPlus.  Resistive Walls.  Regular (no ground contact) floor.
!                          Regular roof.  No Windows.
!
! Highlights:              Very basic test to see that EnergyPlus "works".
!
!
! Simulation Location/Run: Denver Centennial  Golden CO USA WMO=724666, 2 design days, 1 run period,
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Denver, CO
!
! Design Days:             Denver Centennial  Golden CO USA Annual Heating 99%, MaxDB=-15.5°C
!                          Denver Centennial  Golden CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32°C MWB=15.5°C
!
! Run Period (Weather File): Full Annual Simulation, DENVER_STAPLETON_CO_USA_WMO_724690
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building: Fictional 1 zone building with resistive walls.
!
!           The building is oriented due north.
!
! Floor Area:        232.25 m2
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,15.24,0)                 (15.24,15.24,0)
!              _____________________________
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |_____________________________|
!
!          (0,0,0)                      (15.24,0,0)
!
! Internal gains description:     NA
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Equipment:                      None
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              NA (Example of non-Compact Schedules)
! Solar Distribution:             MinimalShadowing
!
! HVAC:                           NA
!
! Zonal Equipment:                NA
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf-wireframe), Meter File
! Timestep or Hourly Variables:   Hourly and Daily
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,26.2;

  Timestep,4;

  Building,
    Simple One Zone (Wireframe DXF),  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.004,                   !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:HeightVariation,
    0.25;                    !- Wind Speed Profile Exponent

  Site:WeatherStation,
    12,                      !- Wind Sensor Height Above Ground {m}
    0.14,                    !- Wind Speed Profile Exponent
    270;                     !- Wind Speed Profile Boundary Layer Thickness {m}

  Site:Location,
    Denver Centennial  Golden   N_CO_USA Design_Conditions,  !- Name
    39.74,                   !- Latitude {deg}
    -105.18,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1829.00;                 !- Elevation {m}

 !  WMO=724666 Time Zone=NAM: (GMT-07:00) Mountain Time (US & Canada)
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 ! Denver Centennial  Golden   N_CO_USA Annual Heating Design Conditions Wind Speed=3m/s Wind Dir=340
 ! Coldest Month=DEC
 ! Denver Centennial  Golden   N_CO_USA Annual Heating 99%, MaxDB=-15.5°C

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Htg 99% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -15.5,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -15.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198.,                  !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Denver Centennial  Golden   N Annual Cooling Design Conditions Wind Speed=4.9m/s Wind Dir=0
 ! Hottest Month=JUL
 ! Denver Centennial  Golden   N_CO_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32°C MWB=15.5°C

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32,                      !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Material:NoMass,
    R13LAYER,                !- Name
    Rough,                   !- Roughness
    2.290965,                !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    R31LAYER,                !- Name
    Rough,                   !- Roughness
    5.456,                   !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Construction,
    R13WALL,                 !- Name
    R13LAYER;                !- Outside Layer

  Construction,
    FLOOR,                   !- Name
    C5 - 4 IN HW CONCRETE;   !- Outside Layer

  Construction,
    ROOF31,                  !- Name
    R31LAYER;                !- Outside Layer

  Zone,
    ZONE ONE,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,0,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,0,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    15.24000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,15.24000,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,15.24000,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    15.24000,15.24000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.24000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.24000,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    R13WALL,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,15.24000,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    0,15.24000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,0.000000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,15.24000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,15.24000,4.572,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,4.572,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,0.000000,4.572,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,4.572;  !- X,Y,Z ==> Vertex 4 {m}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Total Sky Cover,hourly;

  Output:Variable,*,Site Opaque Sky Cover,hourly;

  Output:Variable,*,Site Daylight Saving Time Status,daily;

  Output:Variable,*,Site Day Type Index,daily;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,ZONE ONE,Zone Wetbulb Globe Temperature,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Air Heat Balance Surface Convection Rate,hourly;

  Output:Variable,*,Zone Air Heat Balance Air Energy Storage Rate,hourly;

  Output:Variable,*,Surface Inside Face Temperature,daily;

  Output:Variable,*,Surface Outside Face Temperature,daily;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,daily;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,daily;

  Output:Variable,*,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,*,Surface Inside Face Conduction Heat Gain Rate,hourly;

  Output:Variable,*,Surface Inside Face Conduction Heat Loss Rate,hourly;

  Output:Variable,*,Surface Inside Face Conduction Heat Transfer Rate per Area,hourly;

  Output:Variable,*,Surface Inside Face Conduction Heat Transfer Energy,hourly;

  Output:Variable,*,Surface Outside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,*,Surface Outside Face Conduction Heat Gain Rate,hourly;

  Output:Variable,*,Surface Outside Face Conduction Heat Loss Rate,hourly;

  Output:Variable,*,Surface Outside Face Conduction Heat Transfer Rate per Area,hourly;

  Output:Variable,*,Surface Outside Face Conduction Heat Transfer Energy,hourly;

  Output:Variable,*,Surface Average Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,*,Surface Average Face Conduction Heat Gain Rate,hourly;

  Output:Variable,*,Surface Average Face Conduction Heat Loss Rate,hourly;

  Output:Variable,*,Surface Average Face Conduction Heat Transfer Rate per Area,hourly;

  Output:Variable,*,Surface Average Face Conduction Heat Transfer Energy,hourly;

  Output:Variable,*,Surface Heat Storage Rate,hourly;

  Output:Variable,*,Surface Heat Storage Gain Rate,hourly;

  Output:Variable,*,Surface Heat Storage Loss Rate,hourly;

  Output:Variable,*,Surface Heat Storage Rate per Area,hourly;

  Output:Variable,*,Surface Heat Storage Energy,hourly;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Rate,hourly;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Heat Gain Rate,hourly;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Heat Loss Rate,hourly;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Heat Gain Energy,hourly;

  Output:Variable,*,Zone Opaque Surface Inside Faces Conduction Heat Loss Energy,hourly;

  Output:Variable,*,Zone Opaque Surface Outside Faces Conduction Rate,hourly;

  Output:Variable,*,Zone Opaque Surface Outside Faces Conduction Heat Gain Rate,hourly;

  Output:Variable,*,Zone Opaque Surface Outside Faces Conduction Heat Loss Rate,hourly;

  Output:Variable,*,Zone Opaque Surface Outside Faces Conduction Heat Gain Energy,hourly;

  Output:Variable,*,Zone Opaque Surface Outside Faces Conduction Heat Loss Energy,hourly;

  Output:Variable,*,Other Equipment Total Heating Energy,monthly;

  Output:Variable,*,Zone Other Equipment Total Heating Energy,monthly;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,dxf:wireframe;

  Output:Constructions,Constructions;

  Output:Meter:MeterFileOnly,ExteriorLights:Electricity,hourly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Building,hourly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Facility,hourly;

  OutputControl:Table:Style,
    ALL;                     !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Exterior:Lights,
    ExtLights,               !- Name
    AlwaysOn,                !- Schedule Name
    5250,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Grounds Lights;          !- End-Use Subcategory

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  OtherEquipment,
    Test 352a,               !- Name
    None,                    !- Fuel Type
    ZONE ONE,                !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    352,                     !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  OtherEquipment,
    Test 352 minus,          !- Name
    None,                    !- Fuel Type
    ZONE ONE,                !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -352,                    !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  Schedule:Constant,AlwaysOn,On/Off,1.0;


! ---- Added for the window inventory (L1) and AirflowNetwork roles (L2) ----

  WindowMaterial:SimpleGlazingSystem,
    SIMPLE LOW-E,            !- Name
    1.8,                     !- U-Factor {W/m2-K}
    0.35,                    !- Solar Heat Gain Coefficient
    0.62;                    !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    SIMPLE CLEAR,            !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.8;                     !- Solar Heat Gain Coefficient

  WindowMaterial:Shade,
    ROLLER SHADE,            !- Name
    0.3,                     !- Solar Transmittance {dimensionless}
    0.5,                     !- Solar Reflectance {dimensionless}
    0.3,                     !- Visible Transmittance {dimensionless}
    0.5,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.003,                   !- Thickness {m}
    0.1;                     !- Conductivity {W/m-K}

  Construction,
    LOW-E WINDOW,            !- Name
    SIMPLE LOW-E;            !- Outside Layer

  Construction,
    CLEAR WINDOW,            !- Name
    SIMPLE CLEAR;            !- Outside Layer

  Construction,
    WOOD DOOR,               !- Name
    R13LAYER;                !- Outside Layer

  WindowProperty:FrameAndDivider,
    FRAME 5CM,               !- Name
    0.05,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    5.0;                     !- Frame Conductance {W/m2-K}

  ! South: detailed window with frame and shade, operable through a SimpleOpening.
  FenestrationSurface:Detailed,
    Win:South,               !- Name
    Window,                  !- Surface Type
    LOW-E WINDOW,            !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    FRAME 5CM,               !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3,0,2.5,                 !- X,Y,Z ==> Vertex 1 {m}
    3,0,1,                   !- X,Y,Z ==> Vertex 2 {m}
    7,0,1,                   !- X,Y,Z ==> Vertex 3 {m}
    7,0,2.5;                 !- X,Y,Z ==> Vertex 4 {m}

  ! East: simplified window, DetailedOpening with three sets, ZoneLevel control.
  Window,
    Win:East,                !- Name
    LOW-E WINDOW,            !- Construction Name
    Zn001:Wall002,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    2,                       !- Starting X Coordinate {m}
    1,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    1.5;                     !- Height {m}

  ! North: glass door, DetailedOpening, Constant control set on the surface.
  GlazedDoor,
    GlassDoor:North,         !- Name
    CLEAR WINDOW,            !- Construction Name
    Zn001:Wall003,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    5,                       !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    2,                       !- Length {m}
    2.2;                     !- Height {m}

  ! West: door with a crack, and three fixed windows (multiplier) with a shade.
  Door,
    Door:West,               !- Name
    WOOD DOOR,               !- Construction Name
    Zn001:Wall004,           !- Building Surface Name
    1,                       !- Multiplier
    1,                       !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    2.1;                     !- Height {m}

  Window,
    Win:West,                !- Name
    CLEAR WINDOW,            !- Construction Name
    Zn001:Wall004,           !- Building Surface Name
    FRAME 5CM,               !- Frame and Divider Name
    3,                       !- Multiplier
    6,                       !- Starting X Coordinate {m}
    1.2,                     !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}

  ! Roof: skylight with a HorizontalOpening.
  FenestrationSurface:Detailed,
    Skylight,                !- Name
    Window,                  !- Surface Type
    CLEAR WINDOW,            !- Construction Name
    Zn001:Roof001,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6,9,4.572,               !- X,Y,Z ==> Vertex 1 {m}
    6,6,4.572,               !- X,Y,Z ==> Vertex 2 {m}
    9,6,4.572,               !- X,Y,Z ==> Vertex 3 {m}
    9,9,4.572;               !- X,Y,Z ==> Vertex 4 {m}

  WindowShadingControl,
    SHADE CONTROL,           !- Name
    ZONE ONE,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    ,                        !- Schedule Name
    300,                     !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ROLLER SHADE,            !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Win:South,               !- Fenestration Surface 1 Name
    Win:West;                !- Fenestration Surface 2 Name

  AirflowNetwork:SimulationControl,
    AFN,                     !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    INPUT,                   !- Wind Pressure Coefficient Type
    ExternalNode,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    1.0E-04,                 !- Relative Airflow Convergence Tolerance {dimensionless}
    1.0E-06,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1;                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis

  AirflowNetwork:MultiZone:Zone,
    ZONE ONE,                !- Zone Name
    NoVent;                  !- Ventilation Control Mode

  AirflowNetwork:MultiZone:ReferenceCrackConditions,
    ReferenceCrackConditions,  !- Name
    20.0,                    !- Reference Temperature {C}
    101325,                  !- Reference Barometric Pressure {Pa}
    0.0;                     !- Reference Humidity Ratio {kgWater/kgDryAir}

  AirflowNetwork:MultiZone:Surface:Crack,
    WallCrack,               !- Name
    0.01,                    !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.65,                    !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    DoorLeak,                !- Name
    0.005,                   !- Effective Leakage Area {m2}
    1.0,                     !- Discharge Coefficient {dimensionless}
    4.0,                     !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}

  AirflowNetwork:MultiZone:Component:SimpleOpening,
    SlidingWindow,           !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.65;                    !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    CasementWindow,          !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    3,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.4,                     !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    0.5,                     !- Opening Factor 2 {dimensionless}
    0.5,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.5,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Opening Factor 3 {dimensionless}
    0.7,                     !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    1.0,                     !- Width Factor for Opening Factor 3 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 3 {dimensionless}
    0.0;                     !- Start Height Factor for Opening Factor 3 {dimensionless}

  AirflowNetwork:MultiZone:Component:HorizontalOpening,
    RoofHatch,               !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90,                      !- Sloping Plane Angle {deg}
    0.6;                     !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Zn001:Wall001,           !- Surface Name
    WallCrack,               !- Leakage Component Name
    SFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Win:South,               !- Surface Name
    SlidingWindow,           !- Leakage Component Name
    SFacade,                 !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Win:East,                !- Surface Name
    CasementWindow,          !- Leakage Component Name
    EFacade,                 !- External Node Name
    0.8;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    GlassDoor:North,         !- Surface Name
    CasementWindow,          !- Leakage Component Name
    NFacade,                 !- External Node Name
    0.25,                    !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

  AirflowNetwork:MultiZone:Surface,
    Door:West,               !- Surface Name
    DoorLeak,                !- Leakage Component Name
    WFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Skylight,                !- Surface Name
    RoofHatch,               !- Leakage Component Name
    RoofNode,                !- External Node Name
    0.4,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

  AirflowNetwork:MultiZone:ExternalNode,
    SFacade,                 !- Name
    2.0,                     !- External Node Height {m}
    S_Cp;                    !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    WFacade,                 !- Name
    2.0,                     !- External Node Height {m}
    W_Cp;                    !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:ExternalNode,
    EFacade,                 !- Name
    2.0,                     !- External Node Height {m}
    E_CpTable,               !- Wind Pressure Coefficient Curve Name
    Yes,                     !- Symmetric Wind Pressure Coefficient Curve
    Relative;                !- Wind Angle Type

  AirflowNetwork:MultiZone:ExternalNode,
    NFacade,                 !- Name
    2.0,                     !- External Node Height {m}
    N_CpCurve,               !- Wind Pressure Coefficient Curve Name
    Yes,                     !- Symmetric Wind Pressure Coefficient Curve
    Relative;                !- Wind Angle Type

  AirflowNetwork:MultiZone:ExternalNode,
    RoofNode,                !- Name
    4.572,                   !- External Node Height {m}
    Roof_Cp;                 !- Wind Pressure Coefficient Curve Name

  AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Every 45 Degrees,        !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    S_Cp,                    !- Name
    Every 45 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.37,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.5;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    W_Cp,                    !- Name
    Every 45 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.56,                   !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.5,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.6,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.3;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Roof_Cp,                 !- Name
    Every 45 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -0.6,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.6,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.6;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  Table:IndependentVariable,
    RelativeAngle,           !- Name
    Linear,                  !- Interpolation Method
    Constant,                !- Extrapolation Method
    0,                       !- Minimum Value
    180,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Angle,                   !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0,                       !- Value 1
    45,                      !- Value 2
    90,                      !- Value 3
    135,                     !- Value 4
    180;                     !- Value 5

  Table:IndependentVariableList,
    RelativeAngleList,       !- Name
    RelativeAngle;           !- Independent Variable 1 Name

  Table:Lookup,
    E_CpTable,               !- Name
    RelativeAngleList,       !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    ,                        !- Minimum Output
    ,                        !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.6,                     !- Output Value 1
    0.3,                     !- Output Value 2
    -0.56,                   !- Output Value 3
    -0.5,                    !- Output Value 4
    -0.37;                   !- Output Value 5

  Curve:Quadratic,
    N_CpCurve,               !- Name
    0.6,                     !- Coefficient1 Constant
    -0.0133,                 !- Coefficient2 x
    0.0000317,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    180,                     !- Maximum Value of x
    -0.7,                    !- Minimum Curve Output
    0.6;                     !- Maximum Curve Output
